<!DOCTYPE html>
<html>
<head>
    <meta charset="UTF-8">
    <meta name="renderer" content="webkit">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <meta name="viewport" content="width=device-width,initial-scale=1,minimum-scale=1,maximum-scale=1,user-scalable=no"/>
    <title>新生儿输液泵质量检测原始记录表</title>
    <link rel="stylesheet" type="text/css" href="../../../../static/layui/css/layui.css"/>
    <link rel="stylesheet" type="text/css" href="../../../../static/css/admin.css"/>
    <script src="../../../../static/js/jquery-3.3.1.min.js" type="text/javascript" charset="utf-8"></script>
    <!--[if IE 8]>
    <script type="text/javascript" src="../../../../static/js/jquery-1.11.3.min.js"></script>
    <![endif]-->
    <script src="../../../../static/layui/layui.js"></script>
    <style>
        h2{
            text-align: center;
            margin-top: 30px;
        }
        td{
            text-align: center;
        }
        .btn{
            width: 100%;
            margin-top: 50px;
            margin-bottom: 30px;
            text-align: center;
        }
    </style>
</head>
<body>
<div class="layui-row">
    <div class="col-xs-12">
        <fieldset class="layui-elem-field layui-field-title">
            <legend style="color: #000000;font-weight: bold;text-align: center;margin-bottom: 30px;">输液泵质量检测原始记录表 (新生儿)</legend>
        </fieldset>
        <table class="layui-table">
            <tr>
                <td rowspan="2">流量检测</td>
                <td colspan="3">流量测试点</td>
                <td colspan="3">3 ml/h</td>
                <td colspan="3">10 ml/h</td>
                <td>测试结果：允许测量误差±10％</td>
            </tr>
            <tr>
                <td colspan="3">平均流量</td>
                <td colspan="3">&nbsp;</td>
                <td colspan="3">&nbsp;</td>
                <td>符合    不符合</td>
            </tr>
            <tr>
                <td rowspan="3">阻塞报警检测<br/>测试流量：25ml/h</td>
                <td colspan="3">阻塞报警设置值（产品说明书）</td>
                <td colspan="3">报警时间(min)</td>
                <td colspan="3">报警压力（mmHg）</td>
                <td>测试结果允许测量误差：±20%或者±100mmHg</td>
            </tr>
            <tr>
                <td>H</td>
                <td>M</td>
                <td>L</td>
                <td>H</td>
                <td>M</td>
                <td>L</td>
                <td>H</td>
                <td>M</td>
                <td>L</td>
                <td rowspan="2">符合  不符合</td>
            </tr>
            <tr>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
                <td>&nbsp;</td>
            </tr>
            <tr>
                <td rowspan="3">报警系统检测</td>
                <td colspan="3">堵塞</td>
                <td colspan="3">符合  不符合  不适用</td>
                <td colspan="3">即将空瓶</td>
                <td>符合  不符合  不适用</td>
            </tr>
            <tr>
                <td colspan="3">输液管路安装不妥</td>
                <td colspan="3">符合  不符合  不适用</td>
                <td colspan="3">气泡报警</td>
                <td>符合  不符合  不适用</td>
            </tr>
            <tr>
                <td colspan="3">电源线脱开</td>
                <td colspan="3">符合  不符合  不适用</td>
                <td colspan="3">开门报警</td>
                <td>符合  不符合  不适用</td>
            </tr>
        </table>
        <fieldset class="layui-elem-field layui-field-title">
            <legend style="color: #000000;font-weight: bold;">检测人信息</legend>
        </fieldset>
        <table class="layui-hide" id="testerInfo"></table>
        <div class="col-xs-12 btn">
            <a id="update" class="layui-btn">修改</a>
            <a id="back" class="layui-btn">暂不上传</a>
            <button id="upload" class="layui-btn layui-btn-normal">上传</button>
        </div>
    </div>
</div>
<script type="text/html" id="toolbarDemo">
    <div class="layui-btn-container">
    </div>
</script>
<script>
    // 获取上个页面传递的类型
    var type = window.location.search;
    var ids = parseInt(type.split("=")[1]);
    var thissjId = parseInt(sessionStorage['thissjId']);
    var thisId = parseInt(sessionStorage['thisId']);
    $(function(){
        $.ajax({
            url:"/syb/findByidC?id="+ids,
            method:"GET",
            dataType:"JSON",
            success:function(res){
                console.log(res);
                if(res.data != null && res.data != ""){
                    // 电源电压
                    $("#dydyValue").append(res.data.dydyValue);
                    if(res.data.dydyValue>198 && res.data.dydyValue<242){
                        $("#dydyValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#dydyValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 保护接地阻抗
                    $("#jdzkValue").append(res.data.jdzkValue);
                    if(res.data.jdzkValue<=200 && res.data.jdzkValue != ""){
                        $("#jdzkValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#jdzkValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 绝缘阻抗
                    $("#jyzkValue").append(res.data.jyzkValue);
                    if(res.data.jyzkValue >= 10){
                        $("#jyzkValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#jyzkValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 对地漏电流
                    // 正常
                    $("#ddldlZcZxValue").append(res.data.ddldlZcZxValue);
                    $("#ddldlZcFxValue").append(res.data.ddldlZcFxValue);
                    if(res.data.ddldlZcZxValue <=500 && res.data.ddldlZcFxValue <=500 && res.data.ddldlZcZxValue != "" && res.data.ddldlZcFxValue != ""){
                        $("#ddldlZcZxValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#ddldlZcZxValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 单一故障
                    $("#ddldlDyZxdlValue").append(res.data.ddldlDyZxdlValue);
                    $("#ddldlDyFxdlValue").append(res.data.ddldlDyFxdlValue);
                    if(res.data.ddldlDyZxdlValue <=1000 && res.data.ddldlDyFxdlValue <=1000 && res.data.ddldlDyZxdlValue != "" && res.data.ddldlDyFxdlValue != ""){
                        $("#ddldlDyZxdlValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#ddldlDyZxdlValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 外壳漏电流
                    // 正常
                    $("#wkldlZcZxValue").append(res.data.wkldlZcZxValue);
                    $("#wkldlZcFxValue").append(res.data.wkldlZcFxValue);
                    if(res.data.wkldlZcZxValue <=100 && res.data.wkldlZcFxValue <=100 && res.data.wkldlZcZxValue != "" && res.data.wkldlZcFxValue != ""){
                        $("#wkldlZcZxValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#wkldlZcZxValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 单一故障
                    $("#wkldlDyZxdlValue").append(res.data.wkldlDyZxdlValue);
                    $("#wkldlDyZxddValue").append(res.data.wkldlDyZxddValue);
                    $("#wkldlDyFxdlValue").append(res.data.wkldlDyFxdlValue);
                    $("#wkldlDyFxddValue").append(res.data.wkldlDyFxddValue);
                    if(res.data.wkldlDyZxdlValue <= 500 && res.data.wkldlDyZxddValue <= 500 && res.data.wkldlDyFxdlValue <= 500 && res.data.wkldlDyFxddValue <= 500 && res.data.wkldlDyZxdlValue != "" && res.data.wkldlDyZxddValue != "" && res.data.wkldlDyFxdlValue != "" && res.data.wkldlDyFxddValue != ""){
                        $("#wkldlDyZxdlValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#wkldlDyZxdlValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 患者漏电流
                    // 正常
                    $("#hzldlZcZxbfValue").append(res.data.hzldlZcZxbfValue);
                    $("#hzldlZcFxbfValue").append(res.data.hzldlZcFxbfValue);
                    if(res.data.hzldlZcZxbfValue <= 100 && res.data.hzldlZcFxbfValue <= 100 && res.data.hzldlZcZxbfValue != "" && res.data.hzldlZcFxbfValue != ""){
                        $("#hzldlZcZxbfValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#hzldlZcZxbfValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 单一故障
                    $("#hzldlDyZxdlbfValue").append(res.data.hzldlDyZxdlbfValue);
                    $("#hzldlDyZxddbfValue").append(res.data.hzldlDyZxddbfValue);
                    $("#hzldlDyFxdlbfValue").append(res.data.hzldlDyFxdlbfValue);
                    $("#hzldlDyFxddbfValue").append(res.data.hzldlDyFxddbfValue);
                    if(res.data.hzldlDyZxdlbfValue <= 500 && res.data.hzldlDyZxddbfValue <= 500 && res.data.hzldlDyFxdlbfValue <= 500 && res.data.hzldlDyFxddbfValue <= 500 && res.data.hzldlDyZxdlbfValue != "" && res.data.hzldlDyZxddbfValue != "" && res.data.hzldlDyFxdlbfValue != "" && res.data.hzldlDyFxddbfValue != ""){
                        $("#hzldlDyZxdlbfValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#hzldlDyZxdlbfValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 患者辅助漏电流
                    // 正常
                    $("#hzfzldlZcZxbfValue").append(res.data.hzfzldlZcZxbfValue);
                    $("#hzfzldlZcFxbfValue").append(res.data.hzfzldlZcFxbfValue);
                    if(res.data.hzfzldlZcZxbfValue <= 100 && res.data.hzfzldlZcFxbfValue <= 100 && res.data.hzfzldlZcZxbfValue != "" && res.data.hzfzldlZcFxbfValue != ""){
                        $("#hzfzldlZcZxbfValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#hzfzldlZcZxbfValues").append("<p style='color:red;'>不符合</p>")
                    }
                    // 单一故障
                    $("#hzfzldlDyZxdlbfValue").append(res.data.hzfzldlDyZxdlbfValue);
                    $("#hzfzldlDyZxddbfValue").append(res.data.hzfzldlDyZxddbfValue);
                    $("#hzfzldlDyFxdlbfValue").append(res.data.hzfzldlDyFxdlbfValue);
                    $("#hzfzldlDyFxddbfValue").append(res.data.hzfzldlDyFxddbfValue);
                    if(res.data.hzfzldlDyZxdlbfValue <= 500 && res.data.hzfzldlDyZxddbfValue <= 500 && res.data.hzfzldlDyFxdlbfValue <= 500 && res.data.hzfzldlDyFxddbfValue <= 500 && res.data.hzfzldlDyZxdlbfValue != "" && res.data.hzfzldlDyZxddbfValue != "" && res.data.hzfzldlDyFxdlbfValue != "" && res.data.hzfzldlDyFxddbfValue != ""){
                        $("#hzfzldlDyZxdlbfValues").append("<p style='color:green;'>符合</p>")
                    }else{
                        $("#hzfzldlDyZxdlbfValues").append("<p style='color:red;'>不符合</p>")
                    }
                }
            }
        })
    });
    //Demo
    layui.use(['table','layer','jquery','form'],function(){
        var table = layui.table
            , layer = layui.layer
            , $ = layui.jquery
            , form = layui.form;
        table.render({
            elem:"#testerInfo",
            cellMinWidth:100,
            toolbar: '#toolbarDemo',
            url:"/syb/findByidC?id="+ids,
            method:"GET",
            response: {
                statusName: 'status'
                ,statusCode: 200
                ,msgName: 'hint'
                ,countName: 'total'
                ,dataName: 'data'
            },
            parseData:function(res){
                console.log(res.data);
//                sessionStorage['lreqId'] = res.data.eqId;
                return{
                    "status":200
                    ,"msg":res.message
                    ,"count":res.total
                    ,"data":[res.data]
                }
            },
            cols:[[
                {field:'tester', title:'检测人',align:'center'},
                {field:'testTime', title:'检测时间',align:'center'},
                {field:'jcsm', title:'检测情况说明',align:'center'}
            ]]
        });
        // 上传
        $("#upload").click(function(){
            $.ajax({
                url:"/dqjc/updateState?yqEqId="+thissjId+"&userEqId="+thisId,
                method:"POST",
                success:function(res){
                    if(res.state === 200){
                        layer.msg("上传成功，请耐心等待管理员审核");
                        setTimeout(function(){
                            location.href="/control/home/home.html";
                        },1000)
                    }else{
                        layer.msg("上传失败");
                    }
                },
                error:function(data){
                    layer.msg("上传失败,请稍后再试");
                    console.log(data);
                }
            })
        });
        // 修改
        $("#update").click(function(){
            location.href="/control/home/update/write_electric_info.html?id="+ids;
        });
        // 返回
        $("#back").click(function () {
            location.href="/control/home/home.html";
        })
    })
</script>
</body>
</html>